# Step 12 - Transcription check (second, independent pass)

Generated by `06_Python_ML/src/standards/step12_check_tables.py`. Every value in the CSV files was typed a second time from the source and compared automatically. Duval worked examples treat a blank gas as 0 ppm (decision D8).

## Summary

| Check | Result | Verdict |
|---|---|---|
| IEC ratio table: CSV vs second entry | 21 of 21 agree | PASS |
| IEC Table A.2: CSV vs second entry | 8 of 8 agree | PASS |
| Duval Triangle 1 rules: CSV vs second entry | 10 of 10 agree | PASS |
| Duval zones cover the triangle (0.1 % grid) | 501501 points, 0 gaps, 0 overlaps (PD/T1 apex overlap resolved by rule order) | PASS |
| Duval worked examples reproduced | 39 of 39 | PASS |
| Manisha et al. gas values found in our IEC TC 10 file | 35 of 35 | PASS |
| Rogers table and Condition 1 limits: CSV vs second entry | 26 of 26 agree | PASS |
| Rogers worked example of the standard reproduced | 1 of 1 | PASS |

## Status of the sources

- IEC ratio table (Table 2 of Ed. 2.1, 2007) and Table A.2 (Amendment 1, 2007): PRIMARY, read from the official iTeh previews. The official change lists of Ed. 3.0 (2015) and Ed. 4.0 (2022) do not include these clauses, so the values are expected to be unchanged - TO VERIFY against the full IEC 60599:2022 text.
- Duval Triangle 1 zones: SECONDARY (two agreeing sources) - TO VERIFY against IEC 60599:2022 Figure B.3 or IEEE C57.104-2019 clause 6.2.3.
- Rogers ratios (IEEE C57.104-2008 Table 6) and Condition 1 limits (Table 1): transcribed from the standard; the copy consulted was not licensed to the researcher - TO VERIFY against a licensed copy before submission. The standard shows that both secondary versions contained an error (kept in rogers_secondary_versions.csv).

## Item-by-item record

| Table | Item | CSV value | Second entry / printed | Verdict |
|---|---|---|---|---|
| IEC ratio table | PD C2H2/C2H4 | NS | NS | PASS |
| IEC ratio table | PD CH4/H2 | <0.1 | <0.1 | PASS |
| IEC ratio table | PD C2H4/C2H6 | <0.2 | <0.2 | PASS |
| IEC ratio table | D1 C2H2/C2H4 | >1 | >1 | PASS |
| IEC ratio table | D1 CH4/H2 | 0.1 - 0.5 | 0.1 - 0.5 | PASS |
| IEC ratio table | D1 C2H4/C2H6 | >1 | >1 | PASS |
| IEC ratio table | D2 C2H2/C2H4 | 0.6 - 2.5 | 0.6 - 2.5 | PASS |
| IEC ratio table | D2 CH4/H2 | 0.1 - 1 | 0.1 - 1 | PASS |
| IEC ratio table | D2 C2H4/C2H6 | >2 | >2 | PASS |
| IEC ratio table | T1 C2H2/C2H4 | NS | NS | PASS |
| IEC ratio table | T1 CH4/H2 | >1 but NS | >1 but NS | PASS |
| IEC ratio table | T1 C2H4/C2H6 | <1 | <1 | PASS |
| IEC ratio table | T2 C2H2/C2H4 | <0.1 | <0.1 | PASS |
| IEC ratio table | T2 CH4/H2 | >1 | >1 | PASS |
| IEC ratio table | T2 C2H4/C2H6 | 1 - 4 | 1 - 4 | PASS |
| IEC ratio table | T3 C2H2/C2H4 | <0.2 | <0.2 | PASS |
| IEC ratio table | T3 CH4/H2 | >1 | >1 | PASS |
| IEC ratio table | T3 C2H4/C2H6 | >4 | >4 | PASS |
| IEC ratio table | PD-simplified CH4/H2 | <0.2 | <0.2 | PASS |
| IEC ratio table | D-simplified C2H2/C2H4 | >0.2 | >0.2 | PASS |
| IEC ratio table | T-simplified C2H2/C2H4 | <0.2 | <0.2 | PASS |
| IEC Table A.2 | All transformers H2 | 50-150 | (50, 150) | PASS |
| IEC Table A.2 | All transformers CH4 | 30-130 | (30, 130) | PASS |
| IEC Table A.2 | All transformers C2H4 | 60-280 | (60, 280) | PASS |
| IEC Table A.2 | All transformers C2H6 | 20-90 | (20, 90) | PASS |
| IEC Table A.2 | All transformers CO | 400-600 | (400, 600) | PASS |
| IEC Table A.2 | All transformers CO2 | 3800-14000 | (3800, 14000) | PASS |
| IEC Table A.2 | No OLTC C2H2 | 2-20 | (2, 20) | PASS |
| IEC Table A.2 | Communicating OLTC C2H2 | 60-280 | (60, 280) | PASS |
| Duval Triangle 1 | rule 1 (PD) | (98.0, None, None, None, None, None) | (98, None, None, None, None, None) | PASS |
| Duval Triangle 1 | rule 2 (T1) | (None, 98.0, None, 20.0, None, 4.0) | (None, 98, None, 20, None, 4) | PASS |
| Duval Triangle 1 | rule 3 (T2) | (None, None, 20.0, 50.0, None, 4.0) | (None, None, 20, 50, None, 4) | PASS |
| Duval Triangle 1 | rule 4 (T3) | (None, None, 50.0, None, None, 15.0) | (None, None, 50, None, None, 15) | PASS |
| Duval Triangle 1 | rule 5 (DT) | (None, None, None, 50.0, 4.0, 13.0) | (None, None, None, 50, 4, 13) | PASS |
| Duval Triangle 1 | rule 6 (DT) | (None, None, 40.0, 50.0, 13.0, 29.0) | (None, None, 40, 50, 13, 29) | PASS |
| Duval Triangle 1 | rule 7 (DT) | (None, None, 50.0, None, 15.0, 29.0) | (None, None, 50, None, 15, 29) | PASS |
| Duval Triangle 1 | rule 8 (D1) | (None, None, None, 23.0, 13.0, None) | (None, None, None, 23, 13, None) | PASS |
| Duval Triangle 1 | rule 9 (D2) | (None, None, 23.0, None, 29.0, None) | (None, None, 23, None, 29, None) | PASS |
| Duval Triangle 1 | rule 10 (D2) | (None, None, 23.0, 40.0, 13.0, 29.0) | (None, None, 23, 40, 13, 29) | PASS |
| Duval worked example | ACIU-T12 | T3 | T3 | PASS |
| Duval worked example | ACIU-T14 | D2 | D2 | PASS |
| Duval worked example | ACIU-T16 | T1 | T1 | PASS |
| Duval worked example | MAN-EX | T2 | T2 | PASS |
| Duval worked example | MAN-01 | T3 | T3 | PASS |
| Duval worked example | MAN-02 | D1 | D1 | PASS |
| Duval worked example | MAN-03 | D1 | D1 | PASS |
| Duval worked example | MAN-04 | T2 | T2 | PASS |
| Duval worked example | MAN-05 | T2 | T2 | PASS |
| Duval worked example | MAN-06 | T3 | T3 | PASS |
| Duval worked example | MAN-07 | D1 | D1 | PASS |
| Duval worked example | MAN-08 | D1 | D1 | PASS |
| Duval worked example | MAN-09 | D1 | D1 | PASS |
| Duval worked example | MAN-10 | D2 | D2 | PASS |
| Duval worked example | MAN-11 | D2 | D2 | PASS |
| Duval worked example | MAN-12 | D2 | D2 | PASS |
| Duval worked example | MAN-13 | D2 | D2 | PASS |
| Duval worked example | MAN-14 | D2 | D2 | PASS |
| Duval worked example | MAN-15 | D2 | D2 | PASS |
| Duval worked example | MAN-16 | D2 | D2 | PASS |
| Duval worked example | MAN-17 | T3 | T3 | PASS |
| Duval worked example | MAN-18 | T3 | T3 | PASS |
| Duval worked example | MAN-19 | PD | PD | PASS |
| Duval worked example | MAN-20 | T2 | T2 | PASS |
| Duval worked example | MAN-21 | T3 | T3 | PASS |
| Duval worked example | MAN-22 | T1 | T1 | PASS |
| Duval worked example | MAN-23 | T1 | T1 | PASS |
| Duval worked example | MAN-24 | D1 | D1 | PASS |
| Duval worked example | MAN-25 | D2 | D2 | PASS |
| Duval worked example | MAN-26 | D2 | D2 | PASS |
| Duval worked example | MAN-27 | D2 | D2 | PASS |
| Duval worked example | MAN-28 | D2 | D2 | PASS |
| Duval worked example | MAN-29 | D2 | D2 | PASS |
| Duval worked example | MAN-30 | D2 | D2 | PASS |
| Duval worked example | MAN-31 | D2 | D2 | PASS |
| Duval worked example | MAN-32 | D2 | D2 | PASS |
| Duval worked example | MAN-33 | T2 | T2 | PASS |
| Duval worked example | MAN-34 | T3 | T3 | PASS |
| Duval worked example | MAN-35 | T1 | T1 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 0 C2H2/C2H4 (R2) | <0.1 | <0.1 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 0 CH4/H2 (R1) | >0.1 to <1.0 | >0.1 to <1.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 0 C2H4/C2H6 (R5) | <1.0 | <1.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 1 C2H2/C2H4 (R2) | <0.1 | <0.1 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 1 CH4/H2 (R1) | <0.1 | <0.1 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 1 C2H4/C2H6 (R5) | <1.0 | <1.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 2 C2H2/C2H4 (R2) | 0.1 to 3.0 | 0.1 to 3.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 2 CH4/H2 (R1) | 0.1 to 1.0 | 0.1 to 1.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 2 C2H4/C2H6 (R5) | >3.0 | >3.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 3 C2H2/C2H4 (R2) | <0.1 | <0.1 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 3 CH4/H2 (R1) | >0.1 to <1.0 | >0.1 to <1.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 3 C2H4/C2H6 (R5) | 1.0 to 3.0 | 1.0 to 3.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 4 C2H2/C2H4 (R2) | <0.1 | <0.1 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 4 CH4/H2 (R1) | >1.0 | >1.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 4 C2H4/C2H6 (R5) | 1.0 to 3.0 | 1.0 to 3.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 5 C2H2/C2H4 (R2) | <0.1 | <0.1 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 5 CH4/H2 (R1) | >1.0 | >1.0 | PASS |
| Rogers (IEEE C57.104-2008 T6) | case 5 C2H4/C2H6 (R5) | >3.0 | >3.0 | PASS |
| IEEE Condition 1 limits (T1) | H2 | 100 | 100 | PASS |
| IEEE Condition 1 limits (T1) | CH4 | 120 | 120 | PASS |
| IEEE Condition 1 limits (T1) | C2H2 | 1 | 1 | PASS |
| IEEE Condition 1 limits (T1) | C2H4 | 50 | 50 | PASS |
| IEEE Condition 1 limits (T1) | C2H6 | 65 | 65 | PASS |
| IEEE Condition 1 limits (T1) | CO | 350 | 350 | PASS |
| IEEE Condition 1 limits (T1) | CO2 | 2500 | 2500 | PASS |
| IEEE Condition 1 limits (T1) | TDCG | 720 | 720 | PASS |
| Rogers worked example | IEEE-F2 | case [2] | Case 2 - possible arcing | PASS |
