# Step 27 report - minimum gas panel

delta = 0.05 (approved item 13); B = 2000; seed 20261010; n = 439.

Summary: {"delta": 0.05, "B": 2000, "seed": 20261010, "n_records": 439, "minimum_panel": {"n_gases": 4, "subset": "H2+C2H6+C2H4+C2H2", "all_qualifying_of_that_size": ["H2+C2H6+C2H4+C2H2"]}, "qualifying_subsets_bootstrap": ["H2+C2H6+C2H4+C2H2"], "minimum_panel_t_sensitivity": "H2+C2H6+C2H4+C2H2", "qualifying_subsets_t": ["H2+C2H6+C2H4+C2H2"], "full_macro_f1": 0.8510381858904568, "full_macro_f1_ci": [0.8194335893582319, 0.8811116872194921]}

## Table 4.9

| subset_id | n_gases | macro_f1 | macro_f1_ci_low | macro_f1_ci_high | loss | loss_ci_low | loss_ci_high | within_tolerance | fold_loss_t_high | conventional_usable |
|---|---|---|---|---|---|---|---|---|---|---|
| H2+CH4+C2H6+C2H4+C2H2 | 5 | 0.851 | 0.8194 | 0.8811 | 0.0 | 0.0 | 0.0 |  | 0.0 | Rogers, IEC 60599, Duval |
| H2+C2H6+C2H4+C2H2 | 4 | 0.8344 | 0.8011 | 0.867 | 0.0167 | -0.006 | 0.0384 | True | 0.0497 | none |
| H2+CH4+C2H4+C2H2 | 4 | 0.775 | 0.7386 | 0.8104 | 0.076 | 0.0518 | 0.103 | False | 0.1141 | Duval |
| H2+CH4+C2H6+C2H4 | 4 | 0.7337 | 0.6948 | 0.7689 | 0.1174 | 0.0885 | 0.1486 | False | 0.157 | none |
| CH4+C2H6+C2H4+C2H2 | 4 | 0.7258 | 0.6892 | 0.7601 | 0.1252 | 0.0934 | 0.1582 | False | 0.1804 | Duval |
| H2+CH4+C2H6+C2H2 | 4 | 0.7041 | 0.6686 | 0.7399 | 0.1469 | 0.1166 | 0.1773 | False | 0.1829 | none |
| C2H6+C2H4+C2H2 | 3 | 0.7363 | 0.699 | 0.7724 | 0.1147 | 0.0813 | 0.148 | False | 0.1688 | none |
| H2+C2H6+C2H4 | 3 | 0.7096 | 0.6702 | 0.7467 | 0.1414 | 0.1073 | 0.1767 | False | 0.1941 | none |
| H2+C2H4+C2H2 | 3 | 0.6882 | 0.6535 | 0.7247 | 0.1628 | 0.1309 | 0.1948 | False | 0.2046 | none |
| H2+CH4+C2H4 | 3 | 0.6593 | 0.6183 | 0.6974 | 0.1918 | 0.1562 | 0.232 | False | 0.2349 | none |
| H2+CH4+C2H2 | 3 | 0.6361 | 0.5992 | 0.673 | 0.215 | 0.1793 | 0.2502 | False | 0.2633 | none |
| CH4+C2H4+C2H2 | 3 | 0.6198 | 0.5807 | 0.6583 | 0.2313 | 0.1941 | 0.2732 | False | 0.2904 | Duval |
| H2+C2H6+C2H2 | 3 | 0.6036 | 0.5623 | 0.6442 | 0.2474 | 0.2088 | 0.2879 | False | 0.2964 | none |
| CH4+C2H6+C2H4 | 3 | 0.5801 | 0.5409 | 0.6174 | 0.2709 | 0.2318 | 0.3093 | False | 0.3225 | none |
| H2+CH4+C2H6 | 3 | 0.5766 | 0.5357 | 0.6146 | 0.2744 | 0.2327 | 0.3189 | False | 0.3322 | none |
| CH4+C2H6+C2H2 | 3 | 0.5252 | 0.49 | 0.5615 | 0.3258 | 0.2869 | 0.3654 | False | 0.3775 | none |
| C2H6+C2H4 | 2 | 0.5869 | 0.5468 | 0.6236 | 0.2641 | 0.2237 | 0.3049 | False | 0.3141 | none |
| C2H4+C2H2 | 2 | 0.5557 | 0.5179 | 0.5913 | 0.2953 | 0.255 | 0.336 | False | 0.3488 | none |
| H2+C2H4 | 2 | 0.5363 | 0.499 | 0.572 | 0.3148 | 0.2741 | 0.3555 | False | 0.3757 | none |
| H2+CH4 | 2 | 0.5 | 0.459 | 0.54 | 0.3511 | 0.3055 | 0.3978 | False | 0.4084 | none |
| CH4+C2H4 | 2 | 0.4699 | 0.4349 | 0.5034 | 0.3812 | 0.3418 | 0.4214 | False | 0.4417 | none |
| C2H6+C2H2 | 2 | 0.4439 | 0.409 | 0.4793 | 0.4072 | 0.3638 | 0.4483 | False | 0.4602 | none |
| H2+C2H6 | 2 | 0.4401 | 0.4031 | 0.4787 | 0.4109 | 0.3674 | 0.4537 | False | 0.4869 | none |
| CH4+C2H2 | 2 | 0.44 | 0.4076 | 0.4712 | 0.411 | 0.3688 | 0.4526 | False | 0.4731 | none |
| H2+C2H2 | 2 | 0.4394 | 0.4029 | 0.4741 | 0.4116 | 0.3721 | 0.4504 | False | 0.4677 | none |
| CH4+C2H6 | 2 | 0.3715 | 0.3364 | 0.4046 | 0.4796 | 0.4391 | 0.5212 | False | 0.5427 | none |
| C2H4 | 1 | 0.3909 | 0.3562 | 0.4248 | 0.4601 | 0.4211 | 0.5004 | False | 0.5213 | none |
| C2H6 | 1 | 0.2838 | 0.2546 | 0.3137 | 0.5672 | 0.5242 | 0.6092 | False | 0.6266 | none |
| H2 | 1 | 0.2719 | 0.2437 | 0.3002 | 0.5792 | 0.5393 | 0.6209 | False | 0.6427 | none |
| CH4 | 1 | 0.2508 | 0.2224 | 0.2788 | 0.6002 | 0.5608 | 0.6387 | False | 0.659 | none |
| C2H2 | 1 | 0.2455 | 0.2201 | 0.2711 | 0.6055 | 0.5647 | 0.6431 | False | 0.6625 | none |
